| Model | Series | Type | DC_Rated_Power_Wp_STC | Max_DC_Input_Power_W | PV_Max_Input_Voltage_V | MPPT_Operating_Voltage_V_min_max | Turn_On_Voltage_V | Nominal_DC_Input_Voltage_V | Max_DC_Current_per_MPPT_A | Max_Short_Circuit_Current_Per_MPPT_A | Num_MPPTs | Strings_per_MPPT | AC_Rated_Power_W | Max_AC_Grid_Tie_Power_VA | Max_Grid_Takeback_Power_VA | AC_Nominal_Output_Voltage_V | AC_Frequency_Hz | Max_AC_Grid_Current_A | Max_Backup_Current_A | Backup_Max_Power_W | Backup_Boost_Power_W | Battery_Type | Battery_Nominal_Voltage_V | Battery_Voltage_Range_V_min_max | Max_Battery_Charge_Current_A | Max_Battery_Discharge_Current_A | Max_Battery_Power_W_charge_discharge | AC_Output_Max_Power_Factor | Total_Harmonic_Distortion_THD_v | Max_Efficiency_Percent | European_Efficiency_Percent | Battery_Loaded_Max_Efficiency_Percent | MPPT_Efficiency_Percent | PV_Isolation_Resistor_Detection | Residual_Current_Monitoring | DC_Polarity_Reversal_Protection | Anti-Island_Protection | AC_Overcurrent_Protection | AC_Short_Circuit_Protection | AC_OVP_Protection | DC_Switch | DC_OVP_Arrester_Type | AC_OVP_Arrester_Type | Remote_Shutdown | Operating_Temp_Celsius_min_max | Relative_Humidity_Percent | Max_Elevation_m | Cooling_Method | Ingress_Protection_IP_Code | Mounting_Type | Dimensions_mm_WxHxD | Weight_kg | Topology | Night_Standby_Power_W | Communication_BMS | Communication_Grid_Counter | Communication_Portal | Interface_Count_Digital | Special_Features |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| GW5KN-ET | GoodWe ET PLUS+ (16A) | Three-Phase Hybrid Inverter | 7500 | 9450 | 1000 | 200 ~ 850 | 180 | 620 | 16 | 21.2 | 2 | 1 | 5000 | 4550 | 10000 | 400 / 380 L-N-PE | 50 / 60 | 8.5 | 15.2 | 5000 | N/A (not applicable) | Li-Ion | 500 | 180 ~ 600 | 25 | 25 | 7500 | ~1 (adjustable 0.8 lead to 0.8 lag) | <3% | 98 | 97.2 | 97.5 | 99.9 | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Type II | Type III | Integrated | -35 ~ +60 | 0 ~ 95% (non-condensing) | 4000 | Natural Convection | IP66 | Wall Mount | 415 × 516 × 180 | 24 | Battery Isolation (Galvanic) | <15 | RS485, CAN | RS485 | WiFi / WiFi+LAN (Optional) / 4G (Optional) | 6 | Fanless & Quiet Operation,Smart-Home Integration,<10ms Seamless Switching |
| GW6.5KN-ET | GoodWe ET PLUS+ (16A) | Three-Phase Hybrid Inverter | 9700 | 12350 | 1000 | 200 ~ 850 | 180 | 620 | 16 | 21.2 | 2 | 1 | 6500 | 7150 | 13000 | 400 / 380 L-N-PE | 50 / 60 | 10.8 | 19.7 | 6500 | N/A (not applicable) | Li-Ion | 500 | 180 ~ 600 | 25 | 25 | 8450 | ~1 (adjustable 0.8 lead to 0.8 lag) | <3% | 98 | 97.2 | 97.5 | 99.9 | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Type II | Type III | Integrated | -35 ~ +60 | 0 ~ 95% (non-condensing) | 4000 | Natural Convection | IP66 | Wall Mount | 415 × 516 × 180 | 24 | Battery Isolation (Galvanic) | <15 | RS485, CAN | RS485 | WiFi / WiFi+LAN (Optional) / 4G (Optional) | 6 | Fanless & Quiet Operation,Smart-Home Integration,<10ms Seamless Switching |
| GW8KN-ET | GoodWe ET PLUS+ (16A) | Three-Phase Hybrid Inverter | 12000 | 15480 | 1000 | 200 ~ 850 | 180 | 620 | 16 | 21.2 | 2 | 1 | 8000 | 8800 | 15000 | 400 / 380 L-N-PE | 50 / 60 | 13.5 | 22.7 | 8000 | N/A (not applicable) | Li-Ion | 500 | 180 ~ 600 | 25 | 25 | 9600 | ~1 (adjustable 0.8 lead to 0.8 lag) | <3% | 98.2 | 97.5 | 97.5 | 99.9 | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Type II | Type III | Integrated | -35 ~ +60 | 0 ~ 95% (non-condensing) | 4000 | Natural Convection | IP66 | Wall Mount | 415 × 516 × 180 | 24 | Battery Isolation (Galvanic) | <15 | RS485, CAN | RS485 | WiFi / WiFi+LAN (Optional) / 4G (Optional) | 6 | Fanless & Quiet Operation,Smart-Home Integration,<10ms Seamless Switching |
| GW10KN-ET | GoodWe ET PLUS+ (16A) | Three-Phase Hybrid Inverter | 15000 | 19485 | 1000 | 200 ~ 850 | 180 | 620 | 16 | 21.2 | 2 | 1 | 10000 | 11000 | 15000 | 400 / 380 L-N-PE | 50 / 60 | 16.5 | 22.7 | 10000 | N/A (not applicable) | Li-Ion | 500 | 180 ~ 600 | 25 | 25 | 10000 | ~1 (adjustable 0.8 lead to 0.8 lag) | <3% | 98.2 | 97.5 | 97.5 | 99.9 | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Integrated | Type II | Type III | Integrated | -35 ~ +60 | 0 ~ 95% (non-condensing) | 4000 | Natural Convection | IP66 | Wall Mount | 415 × 516 × 180 | 24 | Battery Isolation (Galvanic) | <15 | RS485, CAN | RS485 | WiFi / WiFi+LAN (Optional) / 4G (Optional) | 6 | Fanless & Quiet Operation,Smart-Home Integration,<10ms Seamless Switching |
| STP 12-50 | SMA Sunny Tripower X 25 | Three-Phase String Inverter (System Manager) | 18000 | 19800 | 1000 | 210 ~ 800 | N/A (not specified) | 580 | 24 | 37.5 | 3 | 2 | 12000 | 12000 | 12000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (44-56 Hz range); 60 Hz (54-66 Hz range) | 20 | N/A | N/A | N/A | N/A (String Inverter) | N/A | N/A | 0 | 0 | 0 | ~1 (adjustable 0.0 overexcited to 0.0 underexcited) | <3% | 98.2 | 97.6 | 0 | 99 | N/A (String topology) | Integrated | Integrated | Integrated | Integrated | N/A (short-circuit resistant) | Integrated | Upstream DC Disconnect | Type II | Not specified / Optional Type II | Via Sunny Portal (ennexOS) | -25 ~ +60 | 100% (non-condensing) | 3000 | OptiCool (no fan, natural convection) | IP65 | Wall Mount | 728 × 762 × 266 | 35 | No Galvanic Isolation (Integrated Battery Inverter capability optional) | <5 | Ethernet / Local WiFi / RS485 (client) | RS485 / Speedwire | Sunny Portal via ennexOS | 6 | System Manager: up to 5 inverters + 1 meter (max 135 kVA),SMA ShadeFix — Yield optimization even with partial shading,SMA ArcFix (AFCI) — Arc fault detection & prevention,SMA Smart Connected — Proactive error notification,SMA Dynamic Power Control (Zero Feed-in / Q(U)),SMA SPOT — Direct marketing of excess power |
| STP 15-50 | SMA Sunny Tripower X 25 | Three-Phase String Inverter (System Manager) | 22500 | 24750 | 1000 | 260 ~ 800 | N/A (not specified) | 580 | 24 | 37.5 | 3 | 2 | 15000 | 15000 | 15000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (44-56 Hz range); 60 Hz (54-66 Hz range) | 25 | N/A | N/A | N/A | N/A (String Inverter) | N/A | N/A | 0 | 0 | 0 | ~1 (adjustable 0.0 overexcited to 0.0 underexcited) | <3% | 98.2 | 97.8 | 0 | 99 | N/A (String topology) | Integrated | Integrated | Integrated | Integrated | N/A (short-circuit resistant) | Integrated | Upstream DC Disconnect | Type II | Not specified / Optional Type II | Via Sunny Portal (ennexOS) | -25 ~ +60 | 100% (non-condensing) | 3000 | OptiCool (no fan, natural convection) | IP65 | Wall Mount | 728 × 762 × 266 | 35 | No Galvanic Isolation (Integrated Battery Inverter capability optional) | <5 | Ethernet / Local WiFi / RS485 (client) | RS485 / Speedwire | Sunny Portal via ennexOS | 6 | System Manager: up to 5 inverters + 1 meter (max 135 kVA),SMA ShadeFix — Yield optimization even with partial shading,SMA ArcFix (AFCI) — Arc fault detection & prevention,SMA Smart Connected — Proactive error notification,SMA Dynamic Power Control (Zero Feed-in / Q(U)),SMA SPOT — Direct marketing of excess power |
| STP 20-50 | SMA Sunny Tripower X 25 | Three-Phase String Inverter (System Manager) | 30000 | 32400 | 1000 | 345 ~ 800 | N/A (not specified) | 580 | 24 | 37.5 | 3 | 2 | 20000 | 20000 | 20000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (44-56 Hz range); 60 Hz (54-66 Hz range) | 36.6 | N/A | N/A | N/A | N/A (String Inverter) | N/A | N/A | 0 | 0 | 0 | ~1 (adjustable 0.0 overexcited to 0.0 underexcited) | <3% | 98.2 | 97.9 | 0 | 99 | N/A (String topology) | Integrated | Integrated | Integrated | Integrated | N/A (short-circuit resistant) | Integrated | Upstream DC Disconnect | Type II | Not specified / Optional Type II | Via Sunny Portal (ennexOS) | -25 ~ +60 | 100% (non-condensing) | 3000 | OptiCool (no fan, natural convection) | IP65 | Wall Mount | 728 × 762 × 266 | 35 | No Galvanic Isolation (Integrated Battery Inverter capability optional) | <5 | Ethernet / Local WiFi / RS485 (client) | RS485 / Speedwire | Sunny Portal via ennexOS | 6 | System Manager: up to 5 inverters + 1 meter (max 135 kVA),SMA ShadeFix — Yield optimization even with partial shading,SMA ArcFix (AFCI) — Arc fault detection & prevention,SMA Smart Connected — Proactive error notification,SMA Dynamic Power Control (Zero Feed-in / Q(U)),SMA SPOT — Direct marketing of excess power |
| STP 25-50 | SMA Sunny Tripower X 25 | Three-Phase String Inverter (System Manager) | 37500 | 40500 | 1000 | 430 ~ 800 | N/A (not specified) | 580 | 24 | 37.5 | 3 | 2 | 25000 | 25000 | 25000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (44-56 Hz range); 60 Hz (54-66 Hz range) | 36.6 | N/A | N/A | N/A | N/A (String Inverter) | N/A | N/A | 0 | 0 | 0 | ~1 (adjustable 0.0 overexcited to 0.0 underexcited) | <3% | 98.2 | 98 | 0 | 99 | N/A (String topology) | Integrated | Integrated | Integrated | Integrated | N/A (short-circuit resistant) | Integrated | Upstream DC Disconnect | Type II | Not specified / Optional Type II | Via Sunny Portal (ennexOS) | -25 ~ +60 | 100% (non-condensing) | 3000 | OptiCool (no fan, natural convection) | IP65 | Wall Mount | 728 × 762 × 266 | 35 | No Galvanic Isolation (Integrated Battery Inverter capability optional) | <5 | Ethernet / Local WiFi / RS485 (client) | RS485 / Speedwire | Sunny Portal via ennexOS | 6 | System Manager: up to 5 inverters + 1 meter (max 135 kVA),SMA ShadeFix — Yield optimization even with partial shading,SMA ArcFix (AFCI) — Arc fault detection & prevention,SMA Smart Connected — Proactive error notification,SMA Dynamic Power Control (Zero Feed-in / Q(U)),SMA SPOT — Direct marketing of excess power |
| STPH5-60 | SMA Sunny Tripower Hybrid X | Three-Phase Hybrid Inverter (System Manager) | 7500 | 8100 | 1000 | 90 ~ 850 | 100 | 650 | 18 | 24 | 3 | 1 | 5000 | 5000 | 5000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (45-55 Hz operating range) | 7.6 | 16 | 3680 | 10000 | SMA Home Storage / SMA Storage M / BYD Battery-Box HVB/HVS+/HVM+ | N/A (external battery) | 80 ~ 600 | 50 | 50 | 10000 | ~1 (adjustable 0.8 overexcited to 0.8 underexcited) | <3% | 98.1 | 96 | 97.5 | 99 | Integrated | Integrated (all-sensitive) | Integrated | Integrated | Integrated | N/A | Integrated | N/A (external) | Type II + Type I+II combo kit available | Type III | Via SMA 360° App / Sunny Portal | -25 ~ +60 (with derating) | 100% (non-condensing) | 3000 | Natural Convection | IP65 (outdoor rated) | Wall Mount | 467 × 555 × 239 | 33.5 | Integrated Battery Inverter (Galvanic isolation) | <18 | Ethernet / BAT-CAN / WiFi (2 inputs) | N/A (external meter required for Energy Maximizer) | Sunny Portal via ennexOS (cloud-based energy management) | 6 | System Manager: up to 10 devices (up to 5 inverters + energy meter + chargers),SMA Energy Maximizer — Automatic cost optimization based on dynamic tariffs,SMA Energy Planner — Manual planning mode with predictive algorithms,Cybersecurity: EN 18031-1, ETSI EN 303 645, ISO 27001 certified hosting,Speedwire Encrypted Communication (SEC),SMA ShadeFix — Yield optimization with partial shading compensation,SMA ArcFix (AFCI) — Arc fault detection & prevention,Off-Grid capable via SMA Backup accessory |
| STPH6-60 | SMA Sunny Tripower Hybrid X | Three-Phase Hybrid Inverter (System Manager) | 9000 | 9720 | 1000 | 90 ~ 850 | 100 | 650 | 18 | 24 | 3 | 1 | 6000 | 6000 | 6000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (45-55 Hz operating range) | 9.1 | N/A | 3680 | 10000 | SMA Home Storage / SMA Storage M / BYD Battery-Box HVB/HVS+/HVM+ | N/A (external battery) | 80 ~ 600 | 50 | 50 | 10000 | ~1 (adjustable 0.8 overexcited to 0.8 underexcited) | <3% | 98.2 | 96.5 | 97.5 | 99 | Integrated | Integrated (all-sensitive) | Integrated | Integrated | Integrated | N/A | Integrated | N/A (external) | Type II + Type I+II combo kit available | Type III | Via SMA 360° App / Sunny Portal | -25 ~ +60 (with derating) | 100% (non-condensing) | 3000 | Natural Convection | IP65 (outdoor rated) | Wall Mount | 467 × 555 × 239 | 33.5 | Integrated Battery Inverter (Galvanic isolation) | <18 | Ethernet / BAT-CAN / WiFi (2 inputs) | N/A (external meter required for Energy Maximizer) | Sunny Portal via ennexOS (cloud-based energy management) | 6 | System Manager: up to 10 devices (up to 5 inverters + energy meter + chargers),SMA Energy Maximizer — Automatic cost optimization based on dynamic tariffs,SMA Energy Planner — Manual planning mode with predictive algorithms,Cybersecurity: EN 18031-1, ETSI EN 303 645, ISO 27001 certified hosting,Speedwire Encrypted Communication (SEC),SMA ShadeFix — Yield optimization with partial shading compensation,SMA ArcFix (AFCI) — Arc fault detection & prevention,Off-Grid capable via SMA Backup accessory |
| STPH8-60 | SMA Sunny Tripower Hybrid X | Three-Phase Hybrid Inverter (System Manager) | 12000 | 12960 | 1000 | 90 ~ 850 | 100 | 650 | 18 | 24 | 3 | 1 | 8000 | 8000 | 8000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (45-55 Hz operating range) | 12.1 | N/A | 3680 | 10000 | SMA Home Storage / SMA Storage M / BYD Battery-Box HVB/HVS+/HVM+ | N/A (external battery) | 80 ~ 600 | 50 | 50 | 10000 | ~1 (adjustable 0.8 overexcited to 0.8 underexcited) | <3% | 98.3 | 97.1 | 97.5 | 99 | Integrated | Integrated (all-sensitive) | Integrated | Integrated | Integrated | N/A | Integrated | N/A (external) | Type II + Type I+II combo kit available | Type III | Via SMA 360° App / Sunny Portal | -25 ~ +60 (with derating) | 100% (non-condensing) | 3000 | Natural Convection | IP65 (outdoor rated) | Wall Mount | 467 × 555 × 239 | 33.5 | Integrated Battery Inverter (Galvanic isolation) | <18 | Ethernet / BAT-CAN / WiFi (2 inputs) | N/A (external meter required for Energy Maximizer) | Sunny Portal via ennexOS (cloud-based energy management) | 6 | System Manager: up to 10 devices (up to 5 inverters + energy meter + chargers),SMA Energy Maximizer — Automatic cost optimization based on dynamic tariffs,SMA Energy Planner — Manual planning mode with predictive algorithms,Cybersecurity: EN 18031-1, ETSI EN 303 645, ISO 27001 certified hosting,Speedwire Encrypted Communication (SEC),SMA ShadeFix — Yield optimization with partial shading compensation,SMA ArcFix (AFCI) — Arc fault detection & prevention,Off-Grid capable via SMA Backup accessory |
| STPH10-60 | SMA Sunny Tripower Hybrid X | Three-Phase Hybrid Inverter (System Manager) | 15000 | 16200 | 1000 | 90 ~ 850 | 100 | 650 | 18 | 24 | 3 | 1 | 10000 | 10000 | 10000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (45-55 Hz operating range) | 15.2 | 22.7 | 3680 | 10000 | SMA Home Storage / SMA Storage M / BYD Battery-Box HVB/HVS+/HVM+ | N/A (external battery) | 80 ~ 600 | 50 | 50 | 10000 | ~1 (adjustable 0.8 overexcited to 0.8 underexcited) | <3% | 98.3 | 97.4 | 97.5 | 99 | Integrated | Integrated (all-sensitive) | Integrated | Integrated | Integrated | N/A | Integrated | N/A (external) | Type II + Type I+II combo kit available | Type III | Via SMA 360° App / Sunny Portal | -25 ~ +60 (with derating) | 100% (non-condensing) | 3000 | Natural Convection | IP65 (outdoor rated) | Wall Mount | 467 × 555 × 239 | 33.5 | Integrated Battery Inverter (Galvanic isolation) | <18 | Ethernet / BAT-CAN / WiFi (2 inputs) | N/A (external meter required for Energy Maximizer) | Sunny Portal via ennexOS (cloud-based energy management) | 6 | System Manager: up to 10 devices (up to 5 inverters + energy meter + chargers),SMA Energy Maximizer — Automatic cost optimization based on dynamic tariffs,SMA Energy Planner — Manual planning mode with predictive algorithms,Cybersecurity: EN 18031-1, ETSI EN 303 645, ISO 27001 certified hosting,Speedwire Encrypted Communication (SEC),SMA ShadeFix — Yield optimization with partial shading compensation,SMA ArcFix (AFCI) — Arc fault detection & prevention,Off-Grid capable via SMA Backup accessory |
| STPH12-60 | SMA Sunny Tripower Hybrid X | Three-Phase Hybrid Inverter (System Manager) | 18000 | 19440 | 1000 | 90 ~ 850 | 100 | 650 | 18 | 24 | 3 | 1 | 12000 | 12000 | 12000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (45-55 Hz operating range) | 18.2 | N/A | 3680 | 10000 | SMA Home Storage / SMA Storage M / BYD Battery-Box HVB/HVS+/HVM+ | N/A (external battery) | 80 ~ 600 | 50 | 50 | 10000 | ~1 (adjustable 0.8 overexcited to 0.8 underexcited) | <3% | 98.3 | 97.6 | 97.5 | 99 | Integrated | Integrated (all-sensitive) | Integrated | Integrated | Integrated | N/A | Integrated | N/A (external) | Type II + Type I+II combo kit available | Type III | Via SMA 360° App / Sunny Portal | -25 ~ +60 (with derating) | 100% (non-condensing) | 3000 | Natural Convection | IP65 (outdoor rated) | Wall Mount | 467 × 555 × 239 | 33.5 | Integrated Battery Inverter (Galvanic isolation) | <18 | Ethernet / BAT-CAN / WiFi (2 inputs) | N/A (external meter required for Energy Maximizer) | Sunny Portal via ennexOS (cloud-based energy management) | 6 | System Manager: up to 10 devices (up to 5 inverters + energy meter + chargers),SMA Energy Maximizer — Automatic cost optimization based on dynamic tariffs,SMA Energy Planner — Manual planning mode with predictive algorithms,Cybersecurity: EN 18031-1, ETSI EN 303 645, ISO 27001 certified hosting,Speedwire Encrypted Communication (SEC),SMA ShadeFix — Yield optimization with partial shading compensation,SMA ArcFix (AFCI) — Arc fault detection & prevention,Off-Grid capable via SMA Backup accessory |
| STPH15-60 | SMA Sunny Tripower Hybrid X | Three-Phase Hybrid Inverter (System Manager) | 22500 | 24300 | 1000 | 90 ~ 850 | 100 | 650 | 18 | 24 | 3 | 1 | 15000 | 15000 | 15000 | 220 / 380; 230 / 400; 240 / 415 | 50 Hz (45-55 Hz operating range) | 22.7 | 32.6 | 3680 | 10000 | SMA Home Storage / SMA Storage M / BYD Battery-Box HVB/HVS+/HVM+ | N/A (external battery) | 80 ~ 600 | 50 | 50 | 10000 | ~1 (adjustable 0.8 overexcited to 0.8 underexcited) | <3% | 98.3 | 97.8 | 97.5 | 99 | Integrated | Integrated (all-sensitive) | Integrated | Integrated | Integrated | N/A | Integrated | N/A (external) | Type II + Type I+II combo kit available | Type III | Via SMA 360° App / Sunny Portal | -25 ~ +60 (with derating) | 100% (non-condensing) | 3000 | Natural Convection | IP65 (outdoor rated) | Wall Mount | 467 × 555 × 239 | 33.5 | Integrated Battery Inverter (Galvanic isolation) | <18 | Ethernet / BAT-CAN / WiFi (2 inputs) | N/A (external meter required for Energy Maximizer) | Sunny Portal via ennexOS (cloud-based energy management) | 6 | System Manager: up to 10 devices (up to 5 inverters + energy meter + chargers),SMA Energy Maximizer — Automatic cost optimization based on dynamic tariffs,SMA Energy Planner — Manual planning mode with predictive algorithms,Cybersecurity: EN 18031-1, ETSI EN 303 645, ISO 27001 certified hosting,Speedwire Encrypted Communication (SEC),SMA ShadeFix — Yield optimization with partial shading compensation,SMA ArcFix (AFCI) — Arc fault detection & prevention,Off-Grid capable via SMA Backup accessory |
